# 2 SCOPE

This guide applies to:

permanent and temporary electrical installations;

• alternative electrical energy sources, such as solar, battery or generators;

selection, operation, inspection and testing of electrical equipment;

• inspection and testing of electrical safety equipment such as Residual Current Devices (RCD);

The guide applies to electrical hazards located at/in campuses, buildings, structures, plant and equipment under the management control of the University of Melbourne

# 5 INSPECTION OF ELECTRICAL APPLIANCES & EQUIPMENT

Experience has shown that greater than 90% of defects are detectable by visual inspection. (AS/NZS 3760)

Large numbers of electrical appliances are use throughout the University’s workplaces. Additionally, there are significant variations in the characteristics of these electrical appliances, including:

age of the appliance;

size of the appliance;

frequency of use; and

environmental conditions in which the electrical appliances are used

Considering the variation in the characteristics and the importance of visual inspection all electrical appliances must be inspected by the operator prior to use to confirm that:

the appliance has not been tagged out of service;

the plug and lead are free of obvious damage (e.g., damaged lead, damaged plug. burn marks, damaged casing); and

the socket-outlet is free of obvious damage (e.g., broken casing, socket-outlet not fixed to the wall, cable to suspended socket-outlets not damaged)

Functionality: Check if the electrical appliances and equipment are functioning properly, including switches, outlets, and controls

Safety Features: Ensure that safety features, such guards, operation buttons, warning labels or instructions and all controls are in place and working properly

Physical Condition: Inspect the physical condition of the appliances and equipment for signs of damage, wear, and tear, such as damaged cords, cracks, or loose parts

Electrical Connections: Check the electrical connections, including plugs, wires, and terminals, to ensure they are secure and free from corrosion

# 6 STORAGE

When electrical equipment is not in use, it should be stored safely taking the following points into consideration.

Environment: The storage area should be dry, cool, and free from extreme temperatures, dust, moisture, and chemicals that can cause damage to electrical appliances and equipment.

Space: Adequate space should be provided for storage to prevent overcrowding and ensure easy access to the appliances and equipment.

Protection: Appliances and equipment should be protected from physical damage, such as impact, scratches, and dents, and from electrical damage, such as short circuits and surges.

Power: Electrical appliances and equipment should be disconnected from power sources,

Ventilation: The storage area should be well-ventilated to prevent heat build-up and to allow for air circulation that can help prevent mould, mildew, and other moisture-related issues.

Security: The storage area should be secure, with locks or other physical barriers to prevent theft or unauthorized access/use.

Stored equipment should that is included in the testing & tagging schedule shall be made available to the testing contractor at the time of testing.

# 8 HOSTILE ENVIRONMENT

A hostile environment is one which the equipment or appliance is normally subject to events or operating conditions likely to result in damage to the equipment or a reduction in its expected life span. This includes, but not limited to mechanical damage, exposure to moisture, heat, vibration, corrosive chemicals, and dust.

Examples of hostile environments within the University of Melbourne could include;

laboratories including wet labs, PC2/PC3, BC2 and prep areas,

workshops,

art and performance studios,

surgical and treatment areas,

commercial kitchens,

swimming pools,

gymnasium,

childcare facilities, and

outside areas

It is the responsibility of the Faculty Head of Department or their nominee to determine the locations that are hostile environments.

All portable electrical equipment and appliances that are used within an area classified as hostile shall be Inspected, tested & tagged at 6 monthly intervals.

# 10 DAMAGED OR UNSAFE ELECTRICAL APPLIANCES OR INSTALLATIONS

When electrical appliance, plug, socket-outlet or other part of an electrical installation is damaged or identified as unsafe to use it must be removed from service immediately following the Health & Safety: Unsafe plant and equipment requirements. This can be done by anyone.

In general, when someone becomes aware of faulty or unsafe equipment the procedure requires;

turn off or de-energise plant or equipment, if safe to do so;

make safe the plant or equipment;

complete an “Out of service tag” ensuring that the tag describes the:

o plant or equipment that is out of service;

o reason the plant or equipment is out of service;

o if applicable, conditions under which the plant or equipment can be used safely;

o name of the person completing the tag; and

o date;

• place the completed “Out of service tag” on the plant or equipment by:

o tying the tag around the electrical lead close to the plug end; or

o attach at the point of isolation from the energy source; or

o on the main control panel; or

o in a prominent position;

• notify the supervisor/manager responsible for the plant or equipment; and

• make arrangements (directly or through the supervisor/manager) for the plant or equipment to be repaired or removed from the work area.

managers and supervisors must ensure that faulty/damaged portable electrical equipment is tagged out, in accordance with the [Health & Safety: Unsafe plant and equipment requirements](https://safety.unimelb.edu.au/safety-topics/other-safety-topics/plant-and-equipment) and where reasonably practicable removed from general access for repair or disposal. Portable electrical equipment that cannot be removed from general access must be made unusable by appropriate methods. For example, power cords may be cut off as close as possible to the body of the equipment to prevent its use.

Unless deemed as a competent person staff, students, and any other person are prohibited from removing a tag and/or using equipment that has been tagged out.

The Faculty Head of Department or their nominee must ensure that faulty/damaged electrical equipment is inspected and repaired by a competent person in accordance with manufacturer's/supplier's instructions prior to recommissioning.

In instances where the faulty electrical equipment is considered a part of the building’s internal electrical installation i.e., RCD’s, campus management shall be notified. The Director, Campus Management must ensure that all “parts of the buildings internal electrical installation” are inspected and repaired by a competent person prior to recommissioning.


# 12 DOUBLE ADAPTORS AND POWER BOARDS

Double adaptors are prohibited for use at the University of Melbourne's campuses and each of the University's controlled entities.

Power boards that comply with AS/NZS 3105 may be used where additional electrical outlets are required. Preference must be given to power boards that provide a separate controlling switch at each outlet.

Power boards shall comply with the Portable electrical equipment testing and tagging requirements outlined within this document, the Campus Management Electrical Inspection & Testing Guideline’s and AS/NZS 3760.

# 13 EXTENSION LEADS

Where extension leads are used, they must comply with AS/NZS 3199 and be positioned to avoid damage. This must include;

keeping the extension lead away from water and corrosive substances;

• where reasonably practicable, running the extension lead off the ground; and

ensuring the extension lead cannot be damaged by being struck, rubbed against, or pinched/bent.

Extension leads shall comply with the Portable electrical equipment testing and tagging requirements outlined within this document, the Campus Management Electrical Inspection & Testing Guideline’s and AS/NZS 3760.

# 14 UN-INSULATED PINS

This includes a requirement that electrical appliance plug pins are insulated to prevent live parts of insulated pins being exposed when the plug is partially or fully engaged with the associated socket-outlet.

From April 2005 suppliers of 240-volt 10–15-amp single phase electrical appliances are required to ensure the pins on the electrical appliance plug are insulated in accordance with AS/NZ 3112. However, prior to this date most electrical appliances were supplied with un-insulated plug pins. Whilst this rule is not retrospective, workplace manages shall mitigate risks associated with appliances that do not have insulated pins by;

conducting Risk assessments & developing standard operating procedures for the safe use of the portable electrical equipment accordance with UoM [Health & Safety: Risk management requirements](https://safety.unimelb.edu.au/safety-topics/OHSMS/Risk-register-and-risk-assessments)

understand if the risks associated with continued use of electrical appliances with un-insulated plug pins to determine if any short-term actions action are required;

where required, the item should be removed from service in accordance with the [Health & Safety: Unsafe plant and equipment requirements](https://safety.unimelb.edu.au/safety-topics/other-safety-topics/plant-and-equipment)

• plan and prioritise the eventual replacement of uninsulated plugs based on level of risk. This may include raising a service now ticket

The Director, Campus Management must ensure that identification of un-insulated pins is included in the electrical testing and tagging service.

